# LXP-EU 12K Register Map
## Serial Number: 43******13

## Metadata

- **Timestamp**: 2025-11-27T12:35:14.551697+00:00
- **pylxpweb Version**: 0.3.19
- **Base URL**: https://eu.luxpowertek.com
- **Device Type**: LXP-EU 12K

### Statistics

- **Total Register Blocks**: 209
- **Total Parameters**: 489
- **Blocks with Leading Empty**: 23

## Register Map

| Register | Start | Length | Parameters | Sample Values |
|----------|-------|--------|------------|---------------|
| 0-1 | 0 | 2 | `HOLD_MODEL`<br>`HOLD_MODEL_batteryType`<br>`HOLD_MODEL_leadAcidType`<br>`HOLD_MODEL_lithiumType`<br>`HOLD_MODEL_measurement`<br>`HOLD_MODEL_meterBrand`<br>`HOLD_MODEL_meterType`<br>`HOLD_MODEL_powerRating`<br>`HOLD_MODEL_rule`<br>`HOLD_MODEL_ruleMask`<br>`HOLD_MODEL_usVersion`<br>`HOLD_MODEL_wirelessMeter`<br>`INPUT_BATTERY_VOLTAGE` | "0x19AC0"<br>2<br>0<br>6<br>1<br>0<br>0<br>6<br>0<br>1<br>0<br>0<br>"53.3" |
| 2-6 | 2 | 5 | `HOLD_SERIAL_NUM` | "43******13" |
| 7-10 | 7 | 4 | `HOLD_FW_CODE` | "FAAB-2525" |
| 11 | 11 | 1 | `<EMPTY>` | - |
| 12-14 | 12 | 3 | `HOLD_TIME` | "2025-11-27 12:31:31" |
| 15 | 15 | 1 | `HOLD_COM_ADDR` | "1" |
| 16 | 16 | 1 | `HOLD_LANGUAGE` | "1" |
| 17-18 | 17 | 2 | `<EMPTY>` | - |
| 19 | 19 | 1 | `BIT_DEVICE_TYPE_ODM`<br>`BIT_MACHINE_TYPE`<br>`HOLD_DEVICE_TYPE_CODE` | 0<br>0<br>"12" |
| 20 | 20 | 1 | `HOLD_PV_INPUT_MODE` | "1" |
| 21 | 21 | 1 | `FUNC_AC_CHARGE`<br>`FUNC_ANTI_ISLAND_EN`<br>`FUNC_DCI_EN`<br>`FUNC_DRMS_EN`<br>`FUNC_EPS_EN`<br>`FUNC_FEED_IN_GRID_EN`<br>`FUNC_FORCED_CHG_EN`<br>`FUNC_FORCED_DISCHG_EN`<br>`FUNC_GFCI_EN`<br>`FUNC_GRID_ON_POWER_SS_EN`<br>`FUNC_ISO_EN`<br>`FUNC_LSP_AC_CHARGE`<br>`FUNC_LSP_BAT_ACTIVATION_EN`<br>`FUNC_LSP_BYPASS_EN`<br>`FUNC_LSP_BYPASS_MODE_EN`<br>`FUNC_LSP_CHARGE_PRIORITY_EN`<br>`FUNC_LSP_FAN_CHECK_EN`<br>`FUNC_LSP_ISO_EN`<br>`FUNC_LSP_LCD_REMOTE_DIS_CHG_EN`<br>`FUNC_LSP_SELF_CONSUMPTION_EN`<br>`FUNC_LSP_SET_TO_STANDBY`<br>`FUNC_LSP_WHOLE_DAY_SCHEDULE_EN`<br>`FUNC_LVRT_EN`<br>`FUNC_NEUTRAL_DETECT_EN`<br>`FUNC_OVF_LOAD_DERATE_EN`<br>`FUNC_SET_TO_STANDBY`<br>`FUNC_SW_SEAMLESSLY_EN` | True<br>True<br>True<br>True<br>True<br>True<br>False<br>True<br>True<br>True<br>True<br>False<br>True<br>True<br>True<br>True<br>True<br>False<br>True<br>True<br>True<br>False<br>False<br>False<br>False<br>True<br>False |
| 22 | 22 | 1 | `HOLD_START_PV_VOLT` | "200" |
| 23 | 23 | 1 | `HOLD_CONNECT_TIME` | "30" |
| 24 | 24 | 1 | `HOLD_RECONNECT_TIME` | "30" |
| 25 | 25 | 1 | `HOLD_GRID_VOLT_CONN_LOW` | "192" |
| 26 | 26 | 1 | `FUNC_LSP_BATT_VOLT_OR_SOC`<br>`FUNC_LSP_WHOLE_BAT_FIRST_1_EN`<br>`FUNC_LSP_WHOLE_BAT_FIRST_2_EN`<br>`FUNC_LSP_WHOLE_BAT_FIRST_3_EN`<br>`FUNC_LSP_WHOLE_BYPASS_1_EN`<br>`FUNC_LSP_WHOLE_BYPASS_2_EN`<br>`FUNC_LSP_WHOLE_BYPASS_3_EN`<br>`FUNC_LSP_WHOLE_SELF_CONSUMPTION_1_EN`<br>`FUNC_LSP_WHOLE_SELF_CONSUMPTION_2_EN`<br>`FUNC_LSP_WHOLE_SELF_CONSUMPTION_3_EN`<br>`HOLD_GRID_VOLT_CONN_HIGH` | True<br>True<br>False<br>True<br>False<br>False<br>False<br>False<br>False<br>False<br>"260" |
| 27 | 27 | 1 | `HOLD_GRID_FREQ_CONN_LOW` | "47.5" |
| 28 | 28 | 1 | `HOLD_GRID_FREQ_CONN_HIGH` | "51.5" |
| 29 | 29 | 1 | `HOLD_GRID_VOLT_LIMIT1_LOW` | "184" |
| 30 | 30 | 1 | `HOLD_GRID_VOLT_LIMIT1_HIGH` | "264.5" |
| 31 | 31 | 1 | `HOLD_GRID_VOLT_LIMIT1_LOW_TIME` | "6" |
| 32 | 32 | 1 | `HOLD_GRID_VOLT_LIMIT1_HIGH_TIME` | "6" |
| 33 | 33 | 1 | `HOLD_GRID_VOLT_LIMIT2_LOW` | "184" |
| 34 | 34 | 1 | `HOLD_GRID_VOLT_LIMIT2_HIGH` | "264.5" |
| 35 | 35 | 1 | `HOLD_GRID_VOLT_LIMIT2_LOW_TIME` | "6" |
| 36 | 36 | 1 | `HOLD_GRID_VOLT_LIMIT2_HIGH_TIME` | "6" |
| 37 | 37 | 1 | `HOLD_GRID_VOLT_LIMIT3_LOW` | "184" |
| 38 | 38 | 1 | `HOLD_GRID_VOLT_LIMIT3_HIGH` | "264.5" |
| 39 | 39 | 1 | `HOLD_GRID_VOLT_LIMIT3_LOW_TIME` | "6" |
| 40 | 40 | 1 | `HOLD_GRID_VOLT_LIMIT3_HIGH_TIME` | "6" |
| 41 | 41 | 1 | `HOLD_GRID_VOLT_MOV_AVG_HIGH` | "260" |
| 42 | 42 | 1 | `HOLD_GRID_FREQ_LIMIT1_LOW` | "47.5" |
| 43 | 43 | 1 | `HOLD_GRID_FREQ_LIMIT1_HIGH` | "51.5" |
| 44 | 44 | 1 | `HOLD_GRID_FREQ_LIMIT1_LOW_TIME` | "6" |
| 45 | 45 | 1 | `HOLD_GRID_FREQ_LIMIT1_HIGH_TIME` | "6" |
| 46 | 46 | 1 | `HOLD_GRID_FREQ_LIMIT2_LOW` | "47.5" |
| 47 | 47 | 1 | `HOLD_GRID_FREQ_LIMIT2_HIGH` | "51.5" |
| 48 | 48 | 1 | `HOLD_GRID_FREQ_LIMIT2_LOW_TIME` | "6" |
| 49 | 49 | 1 | `HOLD_GRID_FREQ_LIMIT2_HIGH_TIME` | "6" |
| 50 | 50 | 1 | `HOLD_GRID_FREQ_LIMIT3_LOW` | "47.5" |
| 51 | 51 | 1 | `HOLD_GRID_FREQ_LIMIT3_HIGH` | "51.5" |
| 52 | 52 | 1 | `HOLD_GRID_FREQ_LIMIT3_LOW_TIME` | "6" |
| 53 | 53 | 1 | `HOLD_GRID_FREQ_LIMIT3_HIGH_TIME` | "6" |
| 54 | 54 | 1 | `HOLD_MAX_Q_PERCENT_FOR_QV` | "30" |
| 55 | 55 | 1 | `HOLD_V1L` | "207" |
| 56 | 56 | 1 | `HOLD_V2L` | "192" |
| 57 | 57 | 1 | `HOLD_V1H` | "252" |
| 58 | 58 | 1 | `HOLD_V2H` | "260" |
| 59 | 59 | 1 | `HOLD_REACTIVE_POWER_CMD_TYPE` | "0" |
| 60 | 60 | 1 | `HOLD_ACTIVE_POWER_PERCENT_CMD` | "100" |
| 61 | 61 | 1 | `HOLD_REACTIVE_POWER_PERCENT_CMD` | "100" |
| 62 | 62 | 1 | `HOLD_PF_CMD`<br>`HOLD_PF_CMD_TEXT` | "1000"<br>"1" |
| 63 | 63 | 1 | `HOLD_POWER_SOFT_START_SLOPE` | "100" |
| 64 | 64 | 1 | `HOLD_CHARGE_POWER_PERCENT_CMD` | "100" |
| 65 | 65 | 1 | `HOLD_DISCHG_POWER_PERCENT_CMD` | "100" |
| 66 | 66 | 1 | `HOLD_AC_CHARGE_POWER_CMD` | "5.5" |
| 67 | 67 | 1 | `HOLD_AC_CHARGE_SOC_LIMIT` | "100" |
| 68 | 68 | 1 | `HOLD_AC_CHARGE_START_HOUR`<br>`HOLD_AC_CHARGE_START_MINUTE` | "23"<br>"30" |
| 69 | 69 | 1 | `HOLD_AC_CHARGE_END_HOUR`<br>`HOLD_AC_CHARGE_END_MINUTE` | "05"<br>"30" |
| 70 | 70 | 1 | `HOLD_AC_CHARGE_START_HOUR_1`<br>`HOLD_AC_CHARGE_START_MINUTE_1` | "00"<br>"00" |
| 71 | 71 | 1 | `HOLD_AC_CHARGE_END_HOUR_1`<br>`HOLD_AC_CHARGE_END_MINUTE_1` | "00"<br>"00" |
| 72 | 72 | 1 | `HOLD_AC_CHARGE_START_HOUR_2`<br>`HOLD_AC_CHARGE_START_MINUTE_2` | "00"<br>"00" |
| 73 | 73 | 1 | `HOLD_AC_CHARGE_END_HOUR_2`<br>`HOLD_AC_CHARGE_END_MINUTE_2` | "00"<br>"00" |
| 74 | 74 | 1 | `HOLD_FORCED_CHG_POWER_CMD` | "12" |
| 75 | 75 | 1 | `HOLD_FORCED_CHG_SOC_LIMIT` | "100" |
| 76 | 76 | 1 | `HOLD_FORCED_CHARGE_START_HOUR`<br>`HOLD_FORCED_CHARGE_START_MINUTE` | "00"<br>"00" |
| 77 | 77 | 1 | `HOLD_FORCED_CHARGE_END_HOUR`<br>`HOLD_FORCED_CHARGE_END_MINUTE` | "23"<br>"59" |
| 78 | 78 | 1 | `HOLD_FORCED_CHARGE_START_HOUR_1`<br>`HOLD_FORCED_CHARGE_START_MINUTE_1` | "00"<br>"00" |
| 79 | 79 | 1 | `HOLD_FORCED_CHARGE_END_HOUR_1`<br>`HOLD_FORCED_CHARGE_END_MINUTE_1` | "00"<br>"00" |
| 80 | 80 | 1 | `HOLD_FORCED_CHARGE_START_HOUR_2`<br>`HOLD_FORCED_CHARGE_START_MINUTE_2` | "00"<br>"00" |
| 81 | 81 | 1 | `HOLD_FORCED_CHARGE_END_HOUR_2`<br>`HOLD_FORCED_CHARGE_END_MINUTE_2` | "00"<br>"00" |
| 82 | 82 | 1 | `HOLD_FORCED_DISCHG_POWER_CMD` | "12" |
| 83 | 83 | 1 | `HOLD_FORCED_DISCHG_SOC_LIMIT` | "18" |
| 84 | 84 | 1 | `HOLD_FORCED_DISCHARGE_START_HOUR`<br>`HOLD_FORCED_DISCHARGE_START_MINUTE` | "21"<br>"30" |
| 85 | 85 | 1 | `HOLD_FORCED_DISCHARGE_END_HOUR`<br>`HOLD_FORCED_DISCHARGE_END_MINUTE` | "23"<br>"30" |
| 86 | 86 | 1 | `HOLD_FORCED_DISCHARGE_START_HOUR_1`<br>`HOLD_FORCED_DISCHARGE_START_MINUTE_1` | "00"<br>"00" |
| 87 | 87 | 1 | `HOLD_FORCED_DISCHARGE_END_HOUR_1`<br>`HOLD_FORCED_DISCHARGE_END_MINUTE_1` | "00"<br>"00" |
| 88 | 88 | 1 | `HOLD_FORCED_DISCHARGE_START_HOUR_2`<br>`HOLD_FORCED_DISCHARGE_START_MINUTE_2` | "00"<br>"00" |
| 89 | 89 | 1 | `HOLD_FORCED_DISCHARGE_END_HOUR_2`<br>`HOLD_FORCED_DISCHARGE_END_MINUTE_2` | "00"<br>"00" |
| 90 | 90 | 1 | `HOLD_EPS_VOLT_SET` | "230" |
| 91 | 91 | 1 | `HOLD_EPS_FREQ_SET` | "50" |
| 92-95 | 92 | 4 | `<EMPTY>` | - |
| 96 | 96 | 1 | `HOLD_DELAY_TIME_FOR_QV_CURVE` | "0" |
| 97 | 97 | 1 | `HOLD_DELAY_TIME_FOR_OVER_F_DERATE` | "0" |
| 98 | 98 | 1 | `<EMPTY>` | - |
| 99 | 99 | 1 | `HOLD_LEAD_ACID_CHARGE_VOLT_REF` | "55" |
| 100 | 100 | 1 | `HOLD_LEAD_ACID_DISCHARGE_CUT_OFF_VOLT` | "40" |
| 101 | 101 | 1 | `HOLD_LEAD_ACID_CHARGE_RATE` | "250" |
| 102 | 102 | 1 | `HOLD_LEAD_ACID_DISCHARGE_RATE` | "250" |
| 103 | 103 | 1 | `HOLD_FEED_IN_GRID_POWER_PERCENT` | "12" |
| 104 | 104 | 1 | `<EMPTY>` | - |
| 105 | 105 | 1 | `HOLD_DISCHG_CUT_OFF_SOC_EOD` | "10" |
| 106 | 106 | 1 | `HOLD_LEAD_ACID_TEMPR_LOWER_LIMIT_DISCHG` | "-20" |
| 107 | 107 | 1 | `HOLD_LEAD_ACID_TEMPR_UPPER_LIMIT_DISCHG` | "55" |
| 108 | 108 | 1 | `HOLD_LEAD_ACID_TEMPR_LOWER_LIMIT_CHG` | "0" |
| 109 | 109 | 1 | `HOLD_LEAD_ACID_TEMPR_UPPER_LIMIT_CHG` | "40" |
| 110 | 110 | 1 | `BIT_CT_SAMPLE_RATIO`<br>`BIT_PVCT_SAMPLE_RATIO`<br>`BIT_PVCT_SAMPLE_TYPE`<br>`BIT_WORKING_MODE`<br>`FUNC_BATTERY_ECO_EN`<br>`FUNC_BAT_SHARED`<br>`FUNC_BUZZER_EN`<br>`FUNC_CHARGE_LAST`<br>`FUNC_GO_TO_OFFGRID`<br>`FUNC_GREEN_EN`<br>`FUNC_MICRO_GRID_EN`<br>`FUNC_PV_GRID_OFF_EN`<br>`FUNC_RUN_WITHOUT_GRID`<br>`FUNC_TAKE_LOAD_TOGETHER` | 0<br>0<br>0<br>0<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>True |
| 111 | 111 | 1 | `<EMPTY>` | - |
| 112 | 112 | 1 | `HOLD_SET_MASTER_OR_SLAVE` | "2" |
| 113 | 113 | 1 | `HOLD_SET_COMPOSED_PHASE` | "257" |
| 114 | 114 | 1 | `<EMPTY>` | - |
| 115 | 115 | 1 | `_12K_HOLD_OVF_DERATE_START_POINT` | "50.25" |
| 116 | 116 | 1 | `HOLD_P_TO_USER_START_DISCHG` | "100" |
| 117 | 117 | 1 | `<EMPTY>` | - |
| 118 | 118 | 1 | `HOLD_VBAT_START_DERATING` | "40" |
| 119 | 119 | 1 | `HOLD_CT_POWER_OFFSET` | "-40" |
| 120 | 120 | 1 | `BIT_AC_CHARGE_TYPE`<br>`BIT_DISCHG_CONTROL_TYPE`<br>`BIT_GENERATOR_CHARGE_TYPE`<br>`BIT_ON_GRID_EOD_TYPE`<br>`FUNC_HALF_HOUR_AC_CHG_START_EN`<br>`FUNC_PHASE_INDEPEND_COMPENSATE_EN`<br>`FUNC_SNA_BAT_DISCHARGE_CONTROL` | 0<br>0<br>0<br>0<br>False<br>False<br>False |
| 121 | 121 | 1 | `HOLD_MIN_Q_PERCENT_FOR_QV` | "0" |
| 122 | 122 | 1 | `HOLD_MAINTENANCE_COUNT` | "0" |
| 123-124 | 123 | 2 | `<EMPTY>` | - |
| 125 | 125 | 1 | `HOLD_SOC_LOW_LIMIT_EPS_DISCHG` | "5" |
| 126-133 | 126 | 8 | `<EMPTY>` | - |
| 134 | 134 | 1 | `HOLD_UVF_DERATE_START_POINT` | "49.96" |
| 135 | 135 | 1 | `<EMPTY>` | - |
| 136 | 136 | 1 | `HOLD_OVF_DROOP_KOF` | "0.05" |
| 137 | 137 | 1 | `HOLD_SPEC_LOAD_COMPENSATE` | "3577" |
| 138-143 | 138 | 6 | `<EMPTY>` | - |
| 144 | 144 | 1 | `HOLD_FLOATING_VOLTAGE` | "54" |
| 145 | 145 | 1 | `HOLD_OUTPUT_CONFIGURATION` | "0" |
| 146 | 146 | 1 | `HOLD_LINE_MODE_INPUT` | "0" |
| 147 | 147 | 1 | `<EMPTY>` | - |
| 148 | 148 | 1 | `HOLD_NOMINAL_BATTERY_VOLTAGE` | "0" |
| 149 | 149 | 1 | `HOLD_EQUALIZATION_VOLTAGE` | "0" |
| 150 | 150 | 1 | `HOLD_EQUALIZATION_PERIOD` | "0" |
| 151 | 151 | 1 | `HOLD_EQUALIZATION_TIME` | "0" |
| 152 | 152 | 1 | `HOLD_AC_FIRST_START_HOUR`<br>`HOLD_AC_FIRST_START_MINUTE` | "00"<br>"00" |
| 153 | 153 | 1 | `HOLD_AC_FIRST_END_HOUR`<br>`HOLD_AC_FIRST_END_MINUTE` | "00"<br>"00" |
| 154 | 154 | 1 | `HOLD_AC_FIRST_START_HOUR_1`<br>`HOLD_AC_FIRST_START_MINUTE_1` | "00"<br>"00" |
| 155 | 155 | 1 | `HOLD_AC_FIRST_END_HOUR_1`<br>`HOLD_AC_FIRST_END_MINUTE_1` | "00"<br>"00" |
| 156 | 156 | 1 | `HOLD_AC_FIRST_START_HOUR_2`<br>`HOLD_AC_FIRST_START_MINUTE_2` | "00"<br>"00" |
| 157 | 157 | 1 | `HOLD_AC_FIRST_END_HOUR_2`<br>`HOLD_AC_FIRST_END_MINUTE_2` | "00"<br>"00" |
| 158 | 158 | 1 | `HOLD_AC_CHARGE_START_BATTERY_VOLTAGE` | "40" |
| 159 | 159 | 1 | `HOLD_AC_CHARGE_END_BATTERY_VOLTAGE` | "56" |
| 160 | 160 | 1 | `HOLD_AC_CHARGE_START_BATTERY_SOC` | "5" |
| 161 | 161 | 1 | `HOLD_AC_CHARGE_END_BATTERY_SOC` | "0" |
| 162 | 162 | 1 | `HOLD_BATTERY_WARNING_VOLTAGE` | "0" |
| 163 | 163 | 1 | `HOLD_BATTERY_WARNING_RECOVERY_VOLTAGE` | "0" |
| 164 | 164 | 1 | `HOLD_BATTERY_WARNING_SOC` | "0" |
| 165 | 165 | 1 | `HOLD_BATTERY_WARNING_RECOVERY_SOC` | "0" |
| 166 | 166 | 1 | `HOLD_BATTERY_LOW_TO_UTILITY_VOLTAGE` | "0" |
| 167 | 167 | 1 | `HOLD_BATTERY_LOW_TO_UTILITY_SOC` | "0" |
| 168 | 168 | 1 | `HOLD_AC_CHARGE_BATTERY_CURRENT` | "0" |
| 169 | 169 | 1 | `HOLD_ON_GRID_EOD_VOLTAGE` | "40" |
| 170-175 | 170 | 6 | `<EMPTY>` | - |
| 176 | 176 | 1 | `HOLD_MAX_AC_INPUT_POWER` | "6553.5" |
| 177 | 177 | 1 | `HOLD_MAX_GENERATOR_INPUT_POWER` | "12" |
| 178 | 178 | 1 | `BIT_FAN_1_MAX_SPEED`<br>`BIT_FAN_2_MAX_SPEED`<br>`FUNC_FAN_SPEED_SLOPE_CTRL_1`<br>`FUNC_FAN_SPEED_SLOPE_CTRL_2` | 0<br>0<br>False<br>False |
| 179 | 179 | 1 | `FUNC_ACTIVE_POWER_LIMIT_MODE`<br>`FUNC_AC_COUPLING_FUNCTION`<br>`FUNC_BAT_CHARGE_CONTROL`<br>`FUNC_BAT_DISCHARGE_CONTROL`<br>`FUNC_CT_DIRECTION_REVERSED`<br>`FUNC_GEN_PEAK_SHAVING`<br>`FUNC_GRID_PEAK_SHAVING`<br>`FUNC_ON_GRID_ALWAYS_ON`<br>`FUNC_PV_ARC`<br>`FUNC_PV_ARC_FAULT_CLEAR`<br>`FUNC_PV_SELL_TO_GRID_EN`<br>`FUNC_RSD_DISABLE`<br>`FUNC_SMART_LOAD_ENABLE`<br>`FUNC_TOTAL_LOAD_COMPENSATION_EN`<br>`FUNC_TRIP_TIME_UNIT`<br>`FUNC_WATT_VOLT_EN` | True<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False |
| 180 | 180 | 1 | `<EMPTY>` | - |
| 181 | 181 | 1 | `HOLD_VOLT_WATT_V1` | "254.4" |
| 182 | 182 | 1 | `HOLD_VOLT_WATT_V2` | "264" |
| 183 | 183 | 1 | `HOLD_VOLT_WATT_DELAY_TIME` | "10000" |
| 184 | 184 | 1 | `HOLD_VOLT_WATT_P2` | "20" |
| 185 | 185 | 1 | `HOLD_VREF` | "240" |
| 186 | 186 | 1 | `HOLD_VREF_ADJUSTMENT_TIME_CONSTANT` | "300" |
| 187 | 187 | 1 | `HOLD_Q3`<br>`HOLD_Q3_TO_Q1` | "0"<br>"0" |
| 188 | 188 | 1 | `HOLD_Q4`<br>`HOLD_Q4_TO_Q3` | "44"<br>"44" |
| 189 | 189 | 1 | `HOLD_P1` | "0" |
| 190 | 190 | 1 | `HOLD_P2` | "50" |
| 191 | 191 | 1 | `HOLD_P3` | "100" |
| 192 | 192 | 1 | `<EMPTY>` | - |
| 193 | 193 | 1 | `HOLD_UVF_DROOP_KUF` | "0.05" |
| 194 | 194 | 1 | `OFF_GRID_HOLD_GEN_CHG_START_VOLT` | "40" |
| 195 | 195 | 1 | `OFF_GRID_HOLD_GEN_CHG_END_VOLT` | "56" |
| 196 | 196 | 1 | `OFF_GRID_HOLD_GEN_CHG_START_SOC` | "10" |
| 197 | 197 | 1 | `OFF_GRID_HOLD_GEN_CHG_END_SOC` | "100" |
| 198 | 198 | 1 | `OFF_GRID_HOLD_MAX_GEN_CHG_BAT_CURR` | "60" |
| 199-200 | 199 | 2 | `<EMPTY>` | - |
| 201 | 201 | 1 | `_12K_HOLD_CHARGE_FIRST_VOLT` | "56" |
| 202 | 202 | 1 | `_12K_HOLD_STOP_DISCHG_VOLT` | "40" |
| 203 | 203 | 1 | `_12K_HOLD_GRID_REGULATION` | "4" |
| 204 | 204 | 1 | `_12K_HOLD_LEAD_CAPACITY` | "250" |
| 205 | 205 | 1 | `_12K_HOLD_GRID_TYPE` | "3" |
| 206 | 206 | 1 | `_12K_HOLD_GRID_PEAK_SHAVING_POWER` | "0" |
| 207 | 207 | 1 | `_12K_HOLD_GRID_PEAK_SHAVING_SOC` | "50" |
| 208 | 208 | 1 | `_12K_HOLD_GRID_PEAK_SHAVING_VOLT` | "52" |
| 209 | 209 | 1 | `LSP_HOLD_DIS_CHG_POWER_TIME_37`<br>`LSP_HOLD_DIS_CHG_POWER_TIME_38` | "00"<br>"00" |
| 210 | 210 | 1 | `LSP_HOLD_DIS_CHG_POWER_TIME_39`<br>`LSP_HOLD_DIS_CHG_POWER_TIME_40` | "00"<br>"00" |
| 211 | 211 | 1 | `LSP_HOLD_DIS_CHG_POWER_TIME_41`<br>`LSP_HOLD_DIS_CHG_POWER_TIME_42` | "00"<br>"00" |
| 212 | 212 | 1 | `LSP_HOLD_DIS_CHG_POWER_TIME_43`<br>`LSP_HOLD_DIS_CHG_POWER_TIME_44` | "00"<br>"00" |
| 213 | 213 | 1 | `_12K_HOLD_SMART_LOAD_START_VOLT` | "54" |
| 214 | 214 | 1 | `_12K_HOLD_SMART_LOAD_END_VOLT` | "48" |
| 215 | 215 | 1 | `FUNC_LSP_OUTPUT_10_EN`<br>`FUNC_LSP_OUTPUT_11_EN`<br>`FUNC_LSP_OUTPUT_12_EN`<br>`FUNC_LSP_OUTPUT_1_EN`<br>`FUNC_LSP_OUTPUT_2_EN`<br>`FUNC_LSP_OUTPUT_3_EN`<br>`FUNC_LSP_OUTPUT_4_EN`<br>`FUNC_LSP_OUTPUT_5_EN`<br>`FUNC_LSP_OUTPUT_6_EN`<br>`FUNC_LSP_OUTPUT_7_EN`<br>`FUNC_LSP_OUTPUT_8_EN`<br>`FUNC_LSP_OUTPUT_9_EN`<br>`_12K_HOLD_SMART_LOAD_START_SOC` | False<br>False<br>False<br>False<br>True<br>False<br>True<br>True<br>False<br>True<br>False<br>False<br>"90" |
| 216 | 216 | 1 | `FUNC_LSP_BAT_FIRST_10_EN`<br>`FUNC_LSP_BAT_FIRST_11_EN`<br>`FUNC_LSP_BAT_FIRST_12_EN`<br>`FUNC_LSP_BAT_FIRST_13_EN`<br>`FUNC_LSP_BAT_FIRST_14_EN`<br>`FUNC_LSP_BAT_FIRST_15_EN`<br>`FUNC_LSP_BAT_FIRST_16_EN`<br>`FUNC_LSP_BAT_FIRST_1_EN`<br>`FUNC_LSP_BAT_FIRST_2_EN`<br>`FUNC_LSP_BAT_FIRST_3_EN`<br>`FUNC_LSP_BAT_FIRST_4_EN`<br>`FUNC_LSP_BAT_FIRST_5_EN`<br>`FUNC_LSP_BAT_FIRST_6_EN`<br>`FUNC_LSP_BAT_FIRST_7_EN`<br>`FUNC_LSP_BAT_FIRST_8_EN`<br>`FUNC_LSP_BAT_FIRST_9_EN`<br>`_12K_HOLD_SMART_LOAD_END_SOC` | False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>True<br>True<br>True<br>True<br>False<br>False<br>False<br>"60" |
| 217 | 217 | 1 | `FUNC_LSP_BAT_FIRST_17_EN`<br>`FUNC_LSP_BAT_FIRST_18_EN`<br>`FUNC_LSP_BAT_FIRST_19_EN`<br>`FUNC_LSP_BAT_FIRST_20_EN`<br>`FUNC_LSP_BAT_FIRST_21_EN`<br>`FUNC_LSP_BAT_FIRST_22_EN`<br>`FUNC_LSP_BAT_FIRST_23_EN`<br>`FUNC_LSP_BAT_FIRST_24_EN`<br>`FUNC_LSP_BAT_FIRST_25_EN`<br>`FUNC_LSP_BAT_FIRST_26_EN`<br>`FUNC_LSP_BAT_FIRST_27_EN`<br>`FUNC_LSP_BAT_FIRST_28_EN`<br>`FUNC_LSP_BAT_FIRST_29_EN`<br>`FUNC_LSP_BAT_FIRST_30_EN`<br>`FUNC_LSP_BAT_FIRST_31_EN`<br>`FUNC_LSP_BAT_FIRST_32_EN`<br>`_12K_HOLD_START_PV_POWER` | True<br>False<br>True<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>"0.5" |
| 218 | 218 | 1 | `FUNC_LSP_BAT_FIRST_33_EN`<br>`FUNC_LSP_BAT_FIRST_34_EN`<br>`FUNC_LSP_BAT_FIRST_35_EN`<br>`FUNC_LSP_BAT_FIRST_36_EN`<br>`FUNC_LSP_BAT_FIRST_37_EN`<br>`FUNC_LSP_BAT_FIRST_38_EN`<br>`FUNC_LSP_BAT_FIRST_39_EN`<br>`FUNC_LSP_BAT_FIRST_40_EN`<br>`FUNC_LSP_BAT_FIRST_41_EN`<br>`FUNC_LSP_BAT_FIRST_42_EN`<br>`FUNC_LSP_BAT_FIRST_43_EN`<br>`FUNC_LSP_BAT_FIRST_44_EN`<br>`FUNC_LSP_BAT_FIRST_45_EN`<br>`FUNC_LSP_BAT_FIRST_46_EN`<br>`FUNC_LSP_BAT_FIRST_47_EN`<br>`FUNC_LSP_BAT_FIRST_48_EN`<br>`_12K_HOLD_GRID_PEAK_SHAVING_SOC_2` | False<br>True<br>False<br>False<br>True<br>True<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>"50" |
| 219 | 219 | 1 | `FUNC_LSP_BYPASS_10_EN`<br>`FUNC_LSP_BYPASS_11_EN`<br>`FUNC_LSP_BYPASS_12_EN`<br>`FUNC_LSP_BYPASS_13_EN`<br>`FUNC_LSP_BYPASS_14_EN`<br>`FUNC_LSP_BYPASS_15_EN`<br>`FUNC_LSP_BYPASS_16_EN`<br>`FUNC_LSP_BYPASS_1_EN`<br>`FUNC_LSP_BYPASS_2_EN`<br>`FUNC_LSP_BYPASS_3_EN`<br>`FUNC_LSP_BYPASS_4_EN`<br>`FUNC_LSP_BYPASS_5_EN`<br>`FUNC_LSP_BYPASS_6_EN`<br>`FUNC_LSP_BYPASS_7_EN`<br>`FUNC_LSP_BYPASS_8_EN`<br>`FUNC_LSP_BYPASS_9_EN`<br>`_12K_HOLD_GRID_PEAK_SHAVING_VOLT_2` | True<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>True<br>False<br>False<br>False<br>False<br>False<br>"52" |
| 220 | 220 | 1 | `FUNC_LSP_BYPASS_17_EN`<br>`FUNC_LSP_BYPASS_18_EN`<br>`FUNC_LSP_BYPASS_19_EN`<br>`FUNC_LSP_BYPASS_20_EN`<br>`FUNC_LSP_BYPASS_21_EN`<br>`FUNC_LSP_BYPASS_22_EN`<br>`FUNC_LSP_BYPASS_23_EN`<br>`FUNC_LSP_BYPASS_24_EN`<br>`FUNC_LSP_BYPASS_25_EN`<br>`FUNC_LSP_BYPASS_26_EN`<br>`FUNC_LSP_BYPASS_27_EN`<br>`FUNC_LSP_BYPASS_28_EN`<br>`FUNC_LSP_BYPASS_29_EN`<br>`FUNC_LSP_BYPASS_30_EN`<br>`FUNC_LSP_BYPASS_31_EN`<br>`FUNC_LSP_BYPASS_32_EN`<br>`_12K_HOLD_AC_COUPLE_START_SOC` | False<br>False<br>True<br>False<br>False<br>True<br>True<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>"100" |
| 221 | 221 | 1 | `FUNC_LSP_BYPASS_33_EN`<br>`FUNC_LSP_BYPASS_34_EN`<br>`FUNC_LSP_BYPASS_35_EN`<br>`FUNC_LSP_BYPASS_36_EN`<br>`FUNC_LSP_BYPASS_37_EN`<br>`FUNC_LSP_BYPASS_38_EN`<br>`FUNC_LSP_BYPASS_39_EN`<br>`FUNC_LSP_BYPASS_40_EN`<br>`FUNC_LSP_BYPASS_41_EN`<br>`FUNC_LSP_BYPASS_42_EN`<br>`FUNC_LSP_BYPASS_43_EN`<br>`FUNC_LSP_BYPASS_44_EN`<br>`FUNC_LSP_BYPASS_45_EN`<br>`FUNC_LSP_BYPASS_46_EN`<br>`FUNC_LSP_BYPASS_47_EN`<br>`FUNC_LSP_BYPASS_48_EN`<br>`_12K_HOLD_AC_COUPLE_END_SOC` | True<br>True<br>True<br>True<br>True<br>True<br>True<br>True<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>"255" |
| 222 | 222 | 1 | `_12K_HOLD_AC_COUPLE_START_VOLT` | "59.5" |
| 223 | 223 | 1 | `_12K_HOLD_AC_COUPLE_END_VOLT` | "80" |
| 224 | 224 | 1 | `HOLD_LCD_VERSION` | "20/0/0" |
| 225 | 225 | 1 | `<EMPTY>` | - |
| 226 | 226 | 1 | `BIT_AC_COUPLE_ON_EPS_PORT`<br>`FUNC_AC_COUPLE_DARK_START_EN`<br>`FUNC_AC_COUPLE_ON_EPS_PORT_EN`<br>`FUNC_GEN_CTRL`<br>`FUNC_GRID_CT_CONNECTION_EN`<br>`FUNC_MIDBOX_EN`<br>`FUNC_N_PE_CONNECT_INNER_EN`<br>`FUNC_PARALLEL_DATA_SYNC_EN`<br>`FUNC_RETAIN_SHUTDOWN`<br>`FUNC_RETAIN_STANDBY`<br>`FUNC_RUN_WITHOUT_GRID_12K` | 0<br>False<br>False<br>False<br>False<br>False<br>False<br>True<br>False<br>False<br>False |
| 227 | 227 | 1 | `HOLD_SYSTEM_CHARGE_SOC_LIMIT` | "80" |
| 228 | 228 | 1 | `HOLD_SYSTEM_CHARGE_VOLT_LIMIT` | "59.5" |
| 229 | 229 | 1 | `FUNC_AC_COUPLE_EN_1`<br>`FUNC_AC_COUPLE_EN_2`<br>`FUNC_AC_COUPLE_EN_3`<br>`FUNC_AC_COUPLE_EN_4`<br>`FUNC_SHEDDING_MODE_EN_1`<br>`FUNC_SHEDDING_MODE_EN_2`<br>`FUNC_SHEDDING_MODE_EN_3`<br>`FUNC_SHEDDING_MODE_EN_4`<br>`FUNC_SMART_LOAD_EN_1`<br>`FUNC_SMART_LOAD_EN_2`<br>`FUNC_SMART_LOAD_EN_3`<br>`FUNC_SMART_LOAD_EN_4`<br>`FUNC_SMART_LOAD_GRID_ON_1`<br>`FUNC_SMART_LOAD_GRID_ON_2`<br>`FUNC_SMART_LOAD_GRID_ON_3`<br>`FUNC_SMART_LOAD_GRID_ON_4`<br>`HOLD_OFFLINE_TIMEOUT` | False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>False<br>"0" |
| 230 | 230 | 1 | `BIT_METER_NUMBER`<br>`BIT_METER_PHASE` | 0<br>0 |
| 231 | 231 | 1 | `<EMPTY>` | - |
| 232 | 232 | 1 | `_12K_HOLD_GRID_PEAK_SHAVING_POWER_2` | "0" |
| 233 | 233 | 1 | `BIT_DRY_CONTRACTOR_MULTIPLEX`<br>`BIT_LCD_TYPE`<br>`BIT_OUT_CT_POSITION`<br>`FUNC_BATTERY_BACKUP_CTRL`<br>`FUNC_BATTERY_CALIBRATION_EN`<br>`FUNC_ENERTEK_WORKING_MODE`<br>`FUNC_FAN_DC3`<br>`FUNC_QUICK_CHARGE_CTRL`<br>`FUNC_SPORADIC_CHARGE` | 1<br>0<br>0<br>False<br>False<br>False<br>False<br>False<br>False |
| 234-236 | 234 | 3 | `<EMPTY>` | - |
| 237 | 237 | 1 | `_12K_HOLD_GEN_COOL_DOWN_TIME` | "0.4" |
| 238 | 238 | 1 | `HOLD_DARK_START_START_HOUR`<br>`HOLD_DARK_START_START_MINUTE` | "00"<br>"00" |
| 239 | 239 | 1 | `HOLD_DARK_START_END_HOUR`<br>`HOLD_DARK_START_END_MINUTE` | "00"<br>"00" |
| 240 | 240 | 1 | `HOLD_DARK_START_POWER` | "0" |
| 241-243 | 241 | 3 | `<EMPTY>` | - |
| 244 | 244 | 1 | `_12K_HOLD_BOOT_LOADER_VERSION` | "1" |
| 245 | 245 | 1 | `_12K_HOLD_CHIP_FLASH_SIZE` | "512" |
| 246 | 246 | 1 | `BIT_FAN_3_MAX_SPEED`<br>`BIT_FAN_4_MAX_SPEED`<br>`FUNC_FAN_SPEED_SLOPE_CTRL_3`<br>`FUNC_FAN_SPEED_SLOPE_CTRL_4` | 0<br>0<br>False<br>False |
| 247 | 247 | 1 | `BIT_FAN_5_MAX_SPEED`<br>`FUNC_FAN_SPEED_SLOPE_CTRL_5` | 0<br>False |
| 248 | 248 | 1 | `_12K_HOLD_WATT_NODE_CT_AMPS_A` | "0" |
| 249 | 249 | 1 | `_12K_HOLD_WATT_NODE_CT_AMPS_B` | "0" |
| 250 | 250 | 1 | `_12K_HOLD_WATT_NODE_CT_AMPS_C` | "0" |
| 251 | 251 | 1 | `BIT_WATT_NODE_UPDATE_FREQUENCY`<br>`FUNC_WATT_NODE_CT_DIRECTION_A`<br>`FUNC_WATT_NODE_CT_DIRECTION_B`<br>`FUNC_WATT_NODE_CT_DIRECTION_C` | 0<br>False<br>False<br>False |
| 252 | 252 | 1 | `_12K_HOLD_BUS_BAR_CURRENT` | "5000" |
| 253 | 253 | 1 | `_12K_HOLD_SOC_HYSTERESIS` | "5" |
| 254 | 254 | 1 | `_12K_HOLD_VOLT_HYSTERESIS` | "2" |
| 255 | 255 | 1 | `<EMPTY>` | - |
| 256 | 256 | 1 | `HOLD_GEN_START_HOUR_1`<br>`HOLD_GEN_START_MINUTE_1` | "00"<br>"00" |
| 257 | 257 | 1 | `HOLD_GEN_END_HOUR_1`<br>`HOLD_GEN_END_MINUTE_1` | "23"<br>"59" |
| 258 | 258 | 1 | `HOLD_GEN_START_HOUR_2`<br>`HOLD_GEN_START_MINUTE_2` | "00"<br>"00" |
| 259 | 259 | 1 | `HOLD_GEN_END_HOUR_2`<br>`HOLD_GEN_END_MINUTE_2` | "00"<br>"00" |
| 260 | 260 | 1 | `HOLD_BUS1_PROTECTION_VOLTAGE` | "550" |
| 261-267 | 261 | 7 | `<EMPTY>` | - |
| 268 | 268 | 1 | `HOLD_EXPORT_LOCK_POWER` | "25.5" |
| 269 | 269 | 1 | `HOLD_OFF_GRID_START_HOUR_1`<br>`HOLD_OFF_GRID_START_MINUTE_1` | "00"<br>"00" |
| 270 | 270 | 1 | `HOLD_OFF_GRID_END_HOUR_1`<br>`HOLD_OFF_GRID_END_MINUTE_1` | "00"<br>"00" |
| 271 | 271 | 1 | `HOLD_OFF_GRID_START_HOUR_2`<br>`HOLD_OFF_GRID_START_MINUTE_2` | "00"<br>"00" |
| 272 | 272 | 1 | `HOLD_OFF_GRID_END_HOUR_2`<br>`HOLD_OFF_GRID_END_MINUTE_2` | "00"<br>"00" |
| 273 | 273 | 1 | `HOLD_OFF_GRID_START_HOUR_3`<br>`HOLD_OFF_GRID_START_MINUTE_3` | "00"<br>"00" |
| 274 | 274 | 1 | `HOLD_OFF_GRID_END_HOUR_3`<br>`HOLD_OFF_GRID_END_MINUTE_3` | "00"<br>"00" |

---

*Generated by pylxpweb v0.3.19*